@prefix dhc:   <https://digitalhome.cloud/ontology#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix rec:   <https://w3id.org/rec#> .
@prefix s223:  <http://data.ashrae.org/standard223#> .
@prefix unit:  <http://qudt.org/vocab/unit/> .
@prefix rdfs:  <http://www.w3.org/2000/01/rdf-schema#> .
@prefix xsd:   <http://www.w3.org/2001/XMLSchema#> .
@prefix ex:    <http://example.org/electrical-installation-house/> .

# ═══════════════════════════════════════════════════════════════════════════
#  Electrical installation — a French detached house (prototype / POC)
#
#  A schema example, not tenant data and not an app demo home: real per-home
#  A-Box lives in S3 under the Designer's control, and the demo homes the v1.0
#  apps ship with belong to those apps. See CLAUDE.md § schema/abox/.
#
#  Purpose: demonstrate the v3 layering end-to-end — generator to consumers —
#  and prove the C-Box shapes actually fire.
#
#  NOTE ON SIZE: this fuses a dozen concepts and is deliberately NOT the
#  template for future examples. Those follow experimental/Brick/examples:
#  one concept, end to end, 30–70 lines. Read this file as a decomposition map
#  of the examples still to be extracted (lighting circuit, meter/submeter,
#  PV + inverter, EVSE).
#
#    REC    — site, building, rooms
#    Brick  — equipment (PV, inverter, battery, luminaires, EV charger, controller)
#    223P   — connectivity: ConnectionPoints, Connections, L/N/PE media
#    dhc:   — only the norm layer Brick/REC/223P do not define
#
#  ┌─ ENERGY FLOW — all generation converges on the Deye ────────────────────┐
#  │                                                                         │
#  │   ex:delivery ─► ex:meter ─► ex:agcp ──┐                                │
#  │   (Enedis 9 kVA)  (Linky)    (63 A)    │                                │
#  │                                        ├─► ex:inverter ─► ex:board-resi9│
#  │   ex:pv-system ─► (DC 380 V) ──────────┤     (Deye 6 kW)      │         │
#  │                                        │   power management   │         │
#  │   ex:battery ─► (DC 48 V, bidir) ──────┘                      │         │
#  │                                                               ▼         │
#  │                                       ex:brk-* ─► luminaires, sockets,  │
#  │                                                   washing machine, EVSEs│
#  │                                                                         │
#  │ The board hangs off ex:deye-load-out — the Deye's single AC outbound    │
#  │ port. Every hop above is a brick:feeds edge; the conductor-level chain   │
#  │ (CP ─connectsThrough→ Connection) runs in parallel at finer grain.       │
#  │                                                                         │
#  │ KNOWN MODELLING QUESTION, deliberately left visible: the AGCP is 63 A /  │
#  │ 9 kVA and the Deye is 6 kW, yet the whole board now passes through its   │
#  │ load port. That is a real design conflict a compliance model ought to    │
#  │ surface, and no shape checks it — see doc/parking-lot.md. It is NOT the  │
#  │ deliberate defect below; do not let it become a second violation.        │
#  └─────────────────────────────────────────────────────────────────────────┘
#
#  ┌─ THIS FILE DOES NOT CONFORM, BY DESIGN ────────────────────────────────┐
#  │ ex:circuit-ev-legacy is deliberately non-compliant: a 32 A single-phase │
#  │ IRVE circuit wired in 1.5 mm², where NF C 15-100 demands ≥ 10 mm².      │
#  │ It MUST be reported by nfc15100:IRVE32AMonoShape.                       │
#  │                                                                         │
#  │ This is load-bearing. Every seam in this stack fails silently: a shape  │
#  │ whose sh:targetClass matches nothing reports "conforms" and validates   │
#  │ nothing. The six compliant circuits prove there are no false positives; │
#  │ this one proves the validator is alive. If this file ever conforms, the │
#  │ chain is broken — do not "fix" it by correcting the cross-section.      │
#  └─────────────────────────────────────────────────────────────────────────┘
#
#  Conductor convention (one s223:Connection per conductor):
#    L  → s223:hasMedium s223:AC-230VLN-1Ph-50Hz   (230 V L-N, 1-phase, 50 Hz)
#    N  → s223:hasMedium s223:Electricity-Neutral
#    PE → s223:hasMedium s223:Electricity-Earth
#  Chain: Equipment –hasConnectionPoint→ CP –connectsThrough→ Connection
# ═══════════════════════════════════════════════════════════════════════════


# ── Site, building, spaces (REC) ─────────────────────────────────────────

ex:home a dhc:DigitalHome ;
    rdfs:label "Demo Smart Villa (FR)" ;
    dhc:smartHomeId "FR-DEMO-01" ;
    dhc:isDemo true ;
    dhc:preferredLanguage "fr" ;
    dhc:creationStatus "active" ;
    rec:hasPart ex:villa .

ex:villa a dhc:DetachedHouse ;
    rdfs:label "Main building" .

ex:gtl a dhc:ElectricalTechnicalSpace ;
    rdfs:label "Gaine Technique Logement (utility room)" ;
    dhc:governedBy dhc:Norm_NFC14100, dhc:Norm_NFC15100 ;
    rec:isLocationOf ex:board-resi9 .

ex:garage a rec:Room ;
    rdfs:label "Garage" .

ex:living-room a rec:Room ;
    rdfs:label "Living room" .

ex:kitchen a rec:Room ;
    rdfs:label "Kitchen" .


# ── Energy delivery — NF C 14-100 (grid side) ────────────────────────────

ex:delivery a dhc:EnergyDelivery ;                # IS-A s223:Equipment
    rdfs:label "Enedis 9 kVA single-phase supply" ;
    dhc:governedBy         dhc:Norm_NFC14100 ;
    dhc:energyProviderName "Enedis" ;
    dhc:contractedPowerKVA "9"^^xsd:decimal ;
    dhc:currentType        "SinglePhase" ;
    dhc:neutralSystem      "TT" ;
    # The one outlet dhc:EnergyDelivery's own T-Box comment specifies
    # ("Modeled as s223:Equipment with one s223:OutletConnectionPoint").
    # Without it this node carried a full NF C 14-100 attribute set and no
    # edges at all — the grid side of the installation began mid-air at the
    # meter, and nothing said so.
    s223:hasConnectionPoint ex:delivery-out ;
    brick:feeds             ex:meter .

# Bidirectional, all the way from the grid to the Deye's grid port. The house
# exports: ex:deye-grid is a BidirectionalConnectionPoint, and power leaving it
# has to physically traverse the AGCP, the Linky and the service cable to reach
# the network. A Linky meters import AND export — that is what makes the export
# tariff billable. Modelling these as inlet/outlet-only said energy flows both
# ways at the inverter and one way at the meter, which is not a thing that can
# happen.
#
# brick:feeds stays one-directional (delivery → meter → agcp → inverter) and
# that is correct: it is the coarse "upstream of" relation, it is
# owl:AsymmetricProperty, and import is the dominant direction. The reverse path
# lives in the connection points, which is exactly the division of labour 223P
# is for.
#
# ⚠ dhc:EnergyDelivery's T-Box comment still says "one s223:OutletConnectionPoint
# (downstream to main breaker)" — written before export existed here. It cannot
# express feed-in, and dhc:contractedPowerKVA has no export counterpart. Parked
# in doc/parking-lot.md; nothing validates it either way.
ex:delivery-out a s223:BidirectionalConnectionPoint ;
    s223:hasMedium       s223:AC-230VLN-1Ph-50Hz ;
    s223:connectsThrough ex:wire-service-L .

ex:wire-service-L a dhc:WiringSegment ;
    rdfs:label "Service cable — Enedis ↔ Linky (L)" ;
    s223:hasMedium   s223:AC-230VLN-1Ph-50Hz ;
    dhc:crossSection "16.0"^^xsd:decimal .

ex:meter a dhc:EnergyMeter ;
    rdfs:label "Linky billing meter" ;
    dhc:governedBy dhc:Norm_NFC14100 ;
    rec:locatedIn  ex:gtl ;
    s223:hasConnectionPoint ex:meter-in, ex:meter-out ;
    brick:feeds    ex:agcp .

ex:meter-in a s223:BidirectionalConnectionPoint ;
    s223:hasMedium       s223:AC-230VLN-1Ph-50Hz ;
    s223:connectsThrough ex:wire-service-L .

ex:meter-out a s223:BidirectionalConnectionPoint ;
    s223:hasMedium       s223:AC-230VLN-1Ph-50Hz ;
    s223:connectsThrough ex:wire-meter-agcp-L .

ex:wire-meter-agcp-L a dhc:WiringSegment ;
    rdfs:label "Linky ↔ AGCP (L)" ;
    s223:hasMedium   s223:AC-230VLN-1Ph-50Hz ;
    dhc:crossSection "16.0"^^xsd:decimal .

# The AGCP is the origin of the private installation. Downstream of it every
# generator flow — grid, PV, battery — converges on the Deye, which arbitrates
# between them; the board hangs off the Deye's outbound port. See the topology
# note in the header.
ex:agcp a dhc:EmergencyDisconnect ;
    rdfs:label "AGCP — disjoncteur d'abonné 63 A" ;
    dhc:governedBy   dhc:Norm_NFC14100 ;
    dhc:ratedCurrent "63"^^xsd:decimal ;
    rec:locatedIn    ex:gtl ;
    s223:hasConnectionPoint ex:agcp-in, ex:agcp-out ;
    brick:feeds      ex:inverter .

ex:agcp-in a s223:BidirectionalConnectionPoint ;
    s223:hasMedium       s223:AC-230VLN-1Ph-50Hz ;
    s223:connectsThrough ex:wire-meter-agcp-L .

ex:agcp-out a s223:BidirectionalConnectionPoint ;
    s223:hasMedium       s223:AC-230VLN-1Ph-50Hz ;
    s223:connectsThrough ex:wire-agcp-deye-L .

ex:wire-agcp-deye-L a dhc:WiringSegment ;
    rdfs:label "AGCP ↔ Deye grid port (L)" ;
    s223:hasMedium   s223:AC-230VLN-1Ph-50Hz ;
    dhc:crossSection "16.0"^^xsd:decimal .


# ── Generation + storage + power management — the Deye ───────────────────
#
# All three generator flows converge here: grid (AC, via the AGCP), PV (DC) and
# battery (DC, bidirectional). The Deye arbitrates between them — that is what
# "power management" means in this model — and the whole distribution board
# hangs off its single AC outbound port.
#
# ex:inverter is typed BOTH brick:Photovoltaic_Inverter (what it is, for Brick
# consumers) and s223:ElectricEnergyInverter (how it connects). The 223P class
# is what carries the hybrid semantics: it requires at least one connection
# point on medium Electricity-AC and at least one on Electricity-DC. A
# brick:Photovoltaic_Inverter alone has no connection points at all, which is
# why this node used to be invisible to the conductor layer.

ex:pv-system a brick:PV_Generation_System ;
    rdfs:label "6 kW rooftop PV" ;
    rec:includes ex:pv-array ;
    brick:feeds  ex:inverter .

ex:pv-array a brick:PV_Array ;
    rdfs:label "South array" ;
    rec:includes ex:pv-panel-1 ;
    brick:tilt    [ brick:hasUnit unit:DEG ; brick:value "30"^^xsd:decimal ] ;
    brick:azimuth [ brick:hasUnit unit:DEG ;
                    brick:referenceDirection "North" ;
                    brick:value "180"^^xsd:decimal ] .

ex:pv-panel-1 a brick:PV_Panel ;
    rdfs:label "PV panel (×15, 400 W)" ;
    brick:ratedPowerOutput [ brick:hasUnit unit:W ; brick:value "400"^^xsd:decimal ] .

ex:battery a brick:Battery, s223:Battery ;
    rdfs:label "Deye 10 kWh LFP battery (48 V)" ;
    # Storage is out of scope under NF C 15-100:2015 — no shape targets a
    # battery, so the viewer draws it transparent — and in scope under :2024,
    # which is why this declaration exists. It is the one node that shows an
    # edition WIDENING coverage rather than tightening a number.
    dhc:governedBy    dhc:Norm_NFC15100 ;
    brick:hasLocation ex:gtl ;
    # Discharge only. brick:feeds is an owl:AsymmetricProperty, so asserting
    # ex:inverter brick:feeds ex:battery as well would be an OWL inconsistency
    # — and no reasoner runs in this stack, so nothing would ever report it.
    # Charging is expressed by ex:battery-dc being BIdirectional, not by a
    # second feeds edge.
    brick:feeds ex:inverter ;
    s223:hasConnectionPoint ex:battery-dc .

ex:battery-dc a s223:BidirectionalConnectionPoint ;
    s223:hasMedium       s223:DC-48V ;
    s223:connectsThrough ex:wire-batt-dc .

ex:wire-batt-dc a dhc:WiringSegment ;
    rdfs:label "Battery ↔ Deye DC link" ;
    s223:hasMedium   s223:DC-48V ;
    dhc:crossSection "35.0"^^xsd:decimal .

ex:inverter a brick:Photovoltaic_Inverter, s223:ElectricEnergyInverter ;
    rdfs:label "Deye hybrid inverter (6 kW) — power management" ;
    brick:hasLocation ex:gtl ;
    brick:ratedPowerOutput [ brick:hasUnit unit:KiloW ; brick:value "6"^^xsd:decimal ] ;
    brick:feeds ex:board-resi9 ;
    s223:hasConnectionPoint ex:deye-grid, ex:deye-pv-in,
                            ex:deye-batt, ex:deye-load-out .

# Grid side: bidirectional because the Deye both imports and exports.
ex:deye-grid a s223:BidirectionalConnectionPoint ;
    s223:hasMedium       s223:AC-230VLN-1Ph-50Hz ;
    s223:connectsThrough ex:wire-agcp-deye-L .

ex:deye-pv-in a s223:InletConnectionPoint ;
    s223:hasMedium       s223:DC-380V ;
    s223:connectsThrough ex:wire-pv-dc .

ex:deye-batt a s223:BidirectionalConnectionPoint ;
    s223:hasMedium       s223:DC-48V ;
    s223:connectsThrough ex:wire-batt-dc .

# ★ "The central distribution board is at the outbound port of the Deye."
ex:deye-load-out a s223:OutletConnectionPoint ;
    s223:hasMedium       s223:AC-230VLN-1Ph-50Hz ;
    s223:connectsThrough ex:wire-deye-board-L .

ex:wire-pv-dc a dhc:WiringSegment ;
    rdfs:label "PV string → Deye MPPT" ;
    s223:hasMedium   s223:DC-380V ;
    dhc:crossSection "6.0"^^xsd:decimal .

ex:wire-deye-board-L a dhc:WiringSegment ;
    rdfs:label "Deye load port → board (L)" ;
    s223:hasMedium   s223:AC-230VLN-1Ph-50Hz ;
    dhc:crossSection "10.0"^^xsd:decimal .

ex:wire-deye-board-N a dhc:WiringSegment ;
    rdfs:label "Deye load port → board (N)" ;
    s223:hasMedium   s223:Electricity-Neutral ;
    dhc:crossSection "10.0"^^xsd:decimal .

ex:wire-deye-board-PE a dhc:WiringSegment ;
    rdfs:label "Deye load port → board (PE)" ;
    s223:hasMedium   s223:Electricity-Earth ;
    dhc:crossSection "10.0"^^xsd:decimal .


# ── Distribution board + head-of-row differential ────────────────────────

ex:board-resi9 a dhc:DistributionBoard ;
    rdfs:label "Schneider Resi9 — 5 rows, 58 modules" ;
    dhc:governedBy dhc:Norm_NFC15100 ;
    rec:locatedIn  ex:gtl ;
    s223:hasConnectionPoint ex:board-in ;
    brick:hasPart  ex:rcd-main,
                   ex:brk-lgt-lr, ex:brk-lgt-kit,
                   ex:brk-soc-lr, ex:brk-soc-kit,
                   ex:brk-wm, ex:brk-ev, ex:brk-ev-legacy ;
    # hasPart is structural — it says the breaker sits IN the board. feeds is
    # the flow, and it is what was missing: the chain used to stop dead here,
    # so nothing downstream of the board was reachable by any flow edge and a
    # single-line diagram walking flow got two disconnected fragments.
    brick:feeds    ex:brk-lgt-lr, ex:brk-lgt-kit,
                   ex:brk-soc-lr, ex:brk-soc-kit,
                   ex:brk-wm, ex:brk-ev, ex:brk-ev-legacy .

ex:board-in a s223:InletConnectionPoint ;
    s223:hasMedium       s223:AC-230VLN-1Ph-50Hz ;
    s223:connectsThrough ex:wire-deye-board-L .

ex:rcd-main a dhc:RCD ;
    rdfs:label "30 mA Type A differential switch (head of row)" ;
    dhc:ratedCurrent  "63"^^xsd:decimal ;
    dhc:sensitivityMA "30"^^xsd:decimal ;
    dhc:rcdType       "A" ;
    brick:isPartOf    ex:board-resi9 .
    # Every circuit below lists this device in dhc:hasProtection alongside its
    # own MCB: the head-of-row differential protects all of them. That is what
    # nfc15100:CircuitRCDProtectionShape checks, and what makes the Type A
    # requirement on the IRVE circuits satisfiable.


# ── Circuits — NF C 15-100 ───────────────────────────────────────────────
#
# dhc:ratedCurrent / dhc:crossSection are asserted on the Circuit because that
# is what the C-Box shapes read (sh:path dhc:ratedCurrent on dhc:Circuit) and
# what every tests/fixtures/*.ttl does. They express *design intent*. The
# device-level facts live on the breaker (brick:ratedCurrentOutput) and the
# wiring segment (dhc:crossSection), which must agree.

ex:circuit-lgt-lr a dhc:Circuit ;
    rdfs:label "Lighting — living room" ;
    dhc:hasCircuitType dhc:CircuitType_Lighting ;
    dhc:governedBy     dhc:Norm_NFC15100 ;
    dhc:maxPoints      "6"^^xsd:integer ;
    dhc:ratedCurrent   "10"^^xsd:decimal ;
    dhc:crossSection   "1.5"^^xsd:decimal ;
    dhc:phase          "1"^^xsd:integer ;
    dhc:dedicated      false ;
    dhc:hasProtection  ex:brk-lgt-lr, ex:rcd-main ;
    dhc:hasWiring      ex:wire-lgt-lr-L, ex:wire-lgt-lr-N, ex:wire-lgt-lr-PE ;
    s223:hasMember     ex:brk-lgt-lr, ex:lum-lr-1 .

ex:circuit-lgt-kit a dhc:Circuit ;
    rdfs:label "Lighting — kitchen" ;
    dhc:hasCircuitType dhc:CircuitType_Lighting ;
    dhc:governedBy     dhc:Norm_NFC15100 ;
    dhc:maxPoints      "5"^^xsd:integer ;
    dhc:ratedCurrent   "10"^^xsd:decimal ;
    dhc:crossSection   "1.5"^^xsd:decimal ;
    dhc:phase          "1"^^xsd:integer ;
    dhc:dedicated      false ;
    dhc:hasProtection  ex:brk-lgt-kit, ex:rcd-main ;
    s223:hasMember     ex:brk-lgt-kit, ex:lum-kit-1 .

ex:circuit-soc-lr a dhc:Circuit ;
    rdfs:label "Sockets — living room" ;
    dhc:hasCircuitType dhc:CircuitType_Socket ;
    dhc:governedBy     dhc:Norm_NFC15100 ;
    dhc:maxPoints      "8"^^xsd:integer ;
    dhc:ratedCurrent   "16"^^xsd:decimal ;
    dhc:crossSection   "2.5"^^xsd:decimal ;
    dhc:phase          "1"^^xsd:integer ;
    dhc:dedicated      false ;
    dhc:hasProtection  ex:brk-soc-lr, ex:rcd-main ;
    s223:hasMember     ex:brk-soc-lr, ex:socket-lr-1 .

ex:circuit-soc-kit a dhc:Circuit ;
    rdfs:label "Sockets — kitchen" ;
    dhc:hasCircuitType dhc:CircuitType_Socket ;
    dhc:governedBy     dhc:Norm_NFC15100 ;
    dhc:maxPoints      "6"^^xsd:integer ;
    dhc:ratedCurrent   "16"^^xsd:decimal ;
    dhc:crossSection   "2.5"^^xsd:decimal ;
    dhc:phase          "1"^^xsd:integer ;
    dhc:dedicated      false ;
    dhc:hasProtection  ex:brk-soc-kit, ex:rcd-main ;
    s223:hasMember     ex:brk-soc-kit, ex:socket-kit-1 .

ex:circuit-wm a dhc:Circuit ;
    rdfs:label "Washing machine — dedicated" ;
    dhc:hasCircuitType dhc:CircuitType_DedicatedAppliance ;
    dhc:governedBy     dhc:Norm_NFC15100 ;
    dhc:maxPoints      "1"^^xsd:integer ;
    dhc:ratedCurrent   "20"^^xsd:decimal ;
    dhc:crossSection   "2.5"^^xsd:decimal ;
    dhc:phase          "1"^^xsd:integer ;
    dhc:dedicated      true ;
    dhc:hasProtection  ex:brk-wm, ex:rcd-main ;
    dhc:hasWiring      ex:wire-wm-L, ex:wire-wm-N, ex:wire-wm-PE ;
    s223:hasMember     ex:brk-wm, ex:washing-machine .

# ★ THE GRANDFATHERING CASE, and now a KNOWN one. 10 mm² satisfies NF C
# 15-100:2015 (nfc15100:IRVE32AMonoShape, ≥ 10) and fails :2024
# (nfc15100-2024:IRVE32AMono2024Shape, ≥ 16). The verdict is COMPUTED by
# validating against both editions; dhc:builtUnder is EVIDENCE that turns "fails
# the current edition" into "lawful as built": this circuit was installed with
# the villa, to the 2015 rules, and passes them. So it shows SOLID yellow —
# grandfathered, re-qualified the moment anyone extends it — not the ghosted
# yellow of a circuit whose build date we do not know. That distinction is the
# whole reason builtUnder is optional evidence rather than a hard requirement:
# drop the builtUnder line and this same circuit goes ghosted, because then we
# genuinely cannot tell it from a brand-new undersized install.
ex:circuit-ev a dhc:Circuit ;
    rdfs:label "EV charger — garage (IRVE, built to 2015, grandfathered)" ;
    dhc:hasCircuitType dhc:CircuitType_IRVE ;
    dhc:governedBy     dhc:Norm_NFC15100 ;
    dhc:builtUnder     dhc:NormEdition_NFC15100_2015 ;
    dhc:maxPoints      "1"^^xsd:integer ;
    dhc:ratedCurrent   "32"^^xsd:decimal ;
    dhc:crossSection   "10.0"^^xsd:decimal ;
    dhc:phase          "1"^^xsd:integer ;
    dhc:dedicated      true ;
    dhc:hasProtection  ex:brk-ev, ex:rcd-main ;
    dhc:hasWiring      ex:wire-ev-L, ex:wire-ev-N, ex:wire-ev-PE ;
    s223:hasMember     ex:brk-ev, ex:evse .

# ⚠ THE DELIBERATE DEFECT — see the header. 32 A IRVE on 1.5 mm²; NF C 15-100
# requires ≥ 10 mm². Must be flagged by nfc15100:IRVE32AMonoShape.
ex:circuit-ev-legacy a dhc:Circuit ;
    rdfs:label "EV charger — legacy run installed by previous owner (NON-COMPLIANT)" ;
    dhc:hasCircuitType dhc:CircuitType_IRVE ;
    dhc:governedBy     dhc:Norm_NFC15100 ;
    dhc:maxPoints      "1"^^xsd:integer ;
    dhc:ratedCurrent   "32"^^xsd:decimal ;
    dhc:crossSection   "1.5"^^xsd:decimal ;
    dhc:phase          "1"^^xsd:integer ;
    dhc:dedicated      true ;
    dhc:hasProtection  ex:brk-ev-legacy, ex:rcd-main ;
    dhc:hasWiring      ex:wire-ev-legacy-L, ex:wire-ev-legacy-N, ex:wire-ev-legacy-PE ;
    s223:hasMember     ex:brk-ev-legacy, ex:evse-legacy .


# ── Protection devices ───────────────────────────────────────────────────

ex:brk-lgt-lr a dhc:ProtectionDevice ;
    rdfs:label "MCB 10 A — lighting LR" ;
    dhc:ratedCurrent "10"^^xsd:decimal ;
    brick:ratedCurrentOutput [ brick:hasUnit unit:A ; brick:value "10"^^xsd:decimal ] ;
    brick:feeds ex:lum-lr-1 ;
    s223:hasConnectionPoint ex:brk-lgt-lr-in, ex:brk-lgt-lr-out .

ex:brk-lgt-kit a dhc:ProtectionDevice ;
    rdfs:label "MCB 10 A — lighting kitchen" ;
    dhc:ratedCurrent "10"^^xsd:decimal ;
    brick:ratedCurrentOutput [ brick:hasUnit unit:A ; brick:value "10"^^xsd:decimal ] ;
    brick:feeds ex:lum-kit-1 .

ex:brk-soc-lr a dhc:ProtectionDevice ;
    rdfs:label "MCB 16 A — sockets LR" ;
    dhc:ratedCurrent "16"^^xsd:decimal ;
    brick:ratedCurrentOutput [ brick:hasUnit unit:A ; brick:value "16"^^xsd:decimal ] ;
    brick:feeds ex:socket-lr-1 .

ex:brk-soc-kit a dhc:ProtectionDevice ;
    rdfs:label "MCB 16 A — sockets kitchen" ;
    dhc:ratedCurrent "16"^^xsd:decimal ;
    brick:ratedCurrentOutput [ brick:hasUnit unit:A ; brick:value "16"^^xsd:decimal ] ;
    brick:feeds ex:socket-kit-1 .

# ── The washing-machine run, conductor level ─────────────────────────────

ex:brk-wm a dhc:ProtectionDevice ;
    rdfs:label "MCB 20 A — washing machine" ;
    dhc:ratedCurrent "20"^^xsd:decimal ;
    brick:ratedCurrentOutput [ brick:hasUnit unit:A ; brick:value "20"^^xsd:decimal ] ;
    brick:feeds ex:washing-machine ;
    s223:hasConnectionPoint ex:brk-wm-in, ex:brk-wm-out .

ex:brk-wm-in a s223:InletConnectionPoint ;
    s223:hasMedium       s223:AC-230VLN-1Ph-50Hz ;
    s223:connectsThrough ex:busbar-feed-L .

ex:brk-wm-out a s223:OutletConnectionPoint ;
    s223:hasMedium       s223:AC-230VLN-1Ph-50Hz ;
    s223:connectsThrough ex:wire-wm-L .

# ── The EV run, conductor level ──────────────────────────────────────────

ex:brk-ev a dhc:ProtectionDevice ;
    rdfs:label "MCB 32 A + RCD Type A — EV" ;
    dhc:ratedCurrent "32"^^xsd:decimal ;
    brick:ratedCurrentOutput [ brick:hasUnit unit:A ; brick:value "32"^^xsd:decimal ] ;
    brick:feeds ex:evse ;
    s223:hasConnectionPoint ex:brk-ev-in, ex:brk-ev-out .

ex:brk-ev-in a s223:InletConnectionPoint ;
    s223:hasMedium       s223:AC-230VLN-1Ph-50Hz ;
    s223:connectsThrough ex:busbar-feed-L .

ex:brk-ev-out a s223:OutletConnectionPoint ;
    s223:hasMedium       s223:AC-230VLN-1Ph-50Hz ;
    s223:connectsThrough ex:wire-ev-L .

ex:brk-ev-legacy a dhc:ProtectionDevice ;
    rdfs:label "MCB 32 A — EV legacy run" ;
    dhc:ratedCurrent "32"^^xsd:decimal ;
    brick:ratedCurrentOutput [ brick:hasUnit unit:A ; brick:value "32"^^xsd:decimal ] ;
    brick:feeds ex:evse-legacy ;
    s223:hasConnectionPoint ex:brk-ev-legacy-in, ex:brk-ev-legacy-out .

ex:brk-ev-legacy-in a s223:InletConnectionPoint ;
    s223:hasMedium       s223:AC-230VLN-1Ph-50Hz ;
    s223:connectsThrough ex:busbar-feed-L .

ex:brk-ev-legacy-out a s223:OutletConnectionPoint ;
    s223:hasMedium       s223:AC-230VLN-1Ph-50Hz ;
    s223:connectsThrough ex:wire-ev-legacy-L .


# ── 223P connectivity — worked example on the living-room lighting circuit ─
#
# Conductor-level topology: one Connection per conductor, each carrying its own
# medium. This is what makes an automated single-line/wiring diagram possible —
# brick:feeds alone only says "upstream of".

ex:brk-lgt-lr-in a s223:InletConnectionPoint ;
    s223:hasMedium       s223:AC-230VLN-1Ph-50Hz ;
    s223:connectsThrough ex:busbar-feed-L .

ex:brk-lgt-lr-out a s223:OutletConnectionPoint ;
    s223:hasMedium       s223:AC-230VLN-1Ph-50Hz ;
    s223:connectsThrough ex:wire-lgt-lr-L .

# dhc:BusBar ⊑ s223:Junction — "joins two or more s223:Connection instances".
# It could not do that job without connection points: the conductor chain used
# to arrive at the board on ex:wire-deye-board-L and simply stop, because
# nothing joined that cable to ex:busbar-feed-L. brick:isPartOf said the busbar
# was IN the board, which is a structural fact and not a path for current.
ex:busbar a dhc:BusBar ;
    rdfs:label "Board busbar" ;
    brick:isPartOf ex:board-resi9 ;
    s223:hasConnectionPoint ex:busbar-in, ex:busbar-out .

ex:busbar-in a s223:InletConnectionPoint ;
    s223:hasMedium       s223:AC-230VLN-1Ph-50Hz ;
    s223:connectsThrough ex:wire-deye-board-L .

ex:busbar-out a s223:OutletConnectionPoint ;
    s223:hasMedium       s223:AC-230VLN-1Ph-50Hz ;
    s223:connectsThrough ex:busbar-feed-L .

ex:busbar-feed-L a dhc:WiringSegment ;
    rdfs:label "Busbar → MCB (L)" ;
    s223:hasMedium   s223:AC-230VLN-1Ph-50Hz ;
    dhc:crossSection "10.0"^^xsd:decimal .

ex:wire-lgt-lr-L a dhc:WiringSegment ;
    rdfs:label "R2V 3G1.5 — line conductor" ;
    s223:hasMedium   s223:AC-230VLN-1Ph-50Hz ;
    dhc:crossSection "1.5"^^xsd:decimal ;
    dhc:wiring       "R2V 3G1.5" .

ex:wire-lgt-lr-N a dhc:WiringSegment ;
    rdfs:label "R2V 3G1.5 — neutral conductor" ;
    s223:hasMedium   s223:Electricity-Neutral ;
    dhc:crossSection "1.5"^^xsd:decimal .

ex:wire-lgt-lr-PE a dhc:WiringSegment ;
    rdfs:label "R2V 3G1.5 — protective earth" ;
    s223:hasMedium   s223:Electricity-Earth ;
    dhc:crossSection "1.5"^^xsd:decimal .

# Washing-machine conductors — 2.5 mm², matching ex:circuit-wm's design intent.

ex:wire-wm-L a dhc:WiringSegment ;
    rdfs:label "R2V 3G2.5 — washing machine (L)" ;
    s223:hasMedium   s223:AC-230VLN-1Ph-50Hz ;
    dhc:crossSection "2.5"^^xsd:decimal ;
    dhc:wiring       "R2V 3G2.5" .

ex:wire-wm-N a dhc:WiringSegment ;
    rdfs:label "R2V 3G2.5 — washing machine (N)" ;
    s223:hasMedium   s223:Electricity-Neutral ;
    dhc:crossSection "2.5"^^xsd:decimal .

ex:wire-wm-PE a dhc:WiringSegment ;
    rdfs:label "R2V 3G2.5 — washing machine (PE)" ;
    s223:hasMedium   s223:Electricity-Earth ;
    dhc:crossSection "2.5"^^xsd:decimal .

# EV conductors — 10 mm², matching ex:circuit-ev. NF C 15-100:2015 demands
# ≥ 10 mm² for a 32 A single-phase IRVE run, so this passes.

ex:wire-ev-L a dhc:WiringSegment ;
    rdfs:label "R2V 3G10 — EV wallbox (L)" ;
    s223:hasMedium   s223:AC-230VLN-1Ph-50Hz ;
    dhc:crossSection "10.0"^^xsd:decimal ;
    dhc:wiring       "R2V 3G10" .

ex:wire-ev-N a dhc:WiringSegment ;
    rdfs:label "R2V 3G10 — EV wallbox (N)" ;
    s223:hasMedium   s223:Electricity-Neutral ;
    dhc:crossSection "10.0"^^xsd:decimal .

ex:wire-ev-PE a dhc:WiringSegment ;
    rdfs:label "R2V 3G10 — EV wallbox (PE)" ;
    s223:hasMedium   s223:Electricity-Earth ;
    dhc:crossSection "10.0"^^xsd:decimal .

# ⚠ The legacy EV run carries the deliberate defect at conductor level too:
# 1.5 mm² on a 32 A IRVE circuit. dhc:crossSection on ex:circuit-ev-legacy is
# what nfc15100:IRVE32AMonoShape actually reads; these segments are the
# device-level fact that agrees with it. Do not "fix" either — see the header.

ex:wire-ev-legacy-L a dhc:WiringSegment ;
    rdfs:label "Legacy run — 1.5 mm² (L) — UNDERSIZED BY DESIGN" ;
    s223:hasMedium   s223:AC-230VLN-1Ph-50Hz ;
    dhc:crossSection "1.5"^^xsd:decimal ;
    dhc:wiring       "R2V 3G1.5" .

ex:wire-ev-legacy-N a dhc:WiringSegment ;
    rdfs:label "Legacy run — 1.5 mm² (N)" ;
    s223:hasMedium   s223:Electricity-Neutral ;
    dhc:crossSection "1.5"^^xsd:decimal .

ex:wire-ev-legacy-PE a dhc:WiringSegment ;
    rdfs:label "Legacy run — 1.5 mm² (PE)" ;
    s223:hasMedium   s223:Electricity-Earth ;
    dhc:crossSection "1.5"^^xsd:decimal .

ex:lum-lr-1 a brick:Luminaire ;
    rdfs:label "Living-room luminaire (×6)" ;
    brick:hasLocation       ex:living-room ;
    s223:hasConnectionPoint ex:lum-lr-1-in .

ex:lum-lr-1-in a s223:InletConnectionPoint ;
    s223:hasMedium       s223:AC-230VLN-1Ph-50Hz ;
    s223:connectsThrough ex:wire-lgt-lr-L .


# ── Remaining loads (design level) ───────────────────────────────────────

ex:lum-kit-1 a brick:Luminaire ;
    rdfs:label "Kitchen luminaire (×5)" ;
    brick:hasLocation ex:kitchen .

ex:socket-lr-1 a dhc:Socket ;
    rdfs:label "Living-room sockets (×8)" ;
    brick:hasLocation ex:living-room .

ex:socket-kit-1 a dhc:Socket ;
    rdfs:label "Kitchen sockets (×6)" ;
    brick:hasLocation ex:kitchen .

# Multi-typed on purpose. s223:ClothesWasher carries the semantics ("a piece of
# Equipment that automatically cleans a load of textiles") that bare
# brick:Equipment does not, but dhc:powerRating has rdfs:domain brick:Equipment,
# so dropping the Brick type would silently violate it. Known gap: 223P's
# ClothesWasher shape also wants an outlet on medium Fluid-Water — the drain.
# This is an electrical model and does not carry plumbing; nothing runs the
# upstream shapes today (build-abox.mjs parses Brick+extensions.ttl only for the
# equipment closure). Recorded in doc/parking-lot.md rather than papered over.
ex:washing-machine a brick:Equipment, s223:ClothesWasher ;
    rdfs:label "Washing machine" ;
    brick:hasLocation ex:gtl ;
    dhc:powerRating "2300"^^xsd:decimal ;
    s223:hasConnectionPoint ex:washing-machine-in .

ex:washing-machine-in a s223:InletConnectionPoint ;
    s223:hasMedium       s223:AC-230VLN-1Ph-50Hz ;
    s223:connectsThrough ex:wire-wm-L .

ex:evse a brick:Electric_Vehicle_Charging_Station ;
    rdfs:label "Wallbox 7.4 kW" ;
    brick:hasLocation ex:garage ;
    brick:electricVehicleChargerType     [ brick:value "Level 2"^^xsd:string ] ;
    brick:electricVehicleConnectorType   [ brick:value "Type 2 (IEC 62196)"^^xsd:string ] ;
    brick:currentFlowType                [ brick:value "AC"^^xsd:string ] ;
    brick:electricalPhaseCount           [ brick:value 1 ] ;
    s223:hasConnectionPoint ex:evse-in .

ex:evse-in a s223:InletConnectionPoint ;
    s223:hasMedium       s223:AC-230VLN-1Ph-50Hz ;
    s223:connectsThrough ex:wire-ev-L .

ex:evse-legacy a brick:Electric_Vehicle_Charging_Station ;
    rdfs:label "Legacy wallbox (previous owner)" ;
    brick:hasLocation ex:garage ;
    brick:currentFlowType      [ brick:value "AC"^^xsd:string ] ;
    brick:electricalPhaseCount [ brick:value 1 ] ;
    s223:hasConnectionPoint ex:evse-legacy-in .

ex:evse-legacy-in a s223:InletConnectionPoint ;
    s223:hasMedium       s223:AC-230VLN-1Ph-50Hz ;
    s223:connectsThrough ex:wire-ev-legacy-L .


# ── Automation (Brick) ───────────────────────────────────────────────────

ex:ccu3 a brick:Controller ;
    rdfs:label "Homematic IP CCU3" ;
    brick:hasLocation ex:gtl ;
    brick:controls    ex:lum-lr-1, ex:lum-kit-1 .
